# IEC61850 协议总结

## 一、IEC61850 是什么

**IEC61850** 是**电力系统自动化领域的全球通用通信标准**，由国际电工委员会（IEC）第57技术委员会于 **2004年** 颁布，是基于网络通信平台的变电站自动化系统唯一的国际标准。它中文对应电力行业标准为 **DL/T 860**。

IEC61850 的核心目标是实现不同厂商设备之间的**互操作性**，使得智能变电站的工程实施变得规范、统一和透明。通过对设备的一系列规范化，使其形成一个规范的输出，实现系统的无缝连接。

## 二、IEC61850 的起源与背景

IEC61850 参考和吸收了已有的许多相关标准：
- **IEC870-5-101**：远动通信协议标准
- **IEC870-5-103**：继电保护信息接口标准
- **UCA2.0**：美国电科院制定的变电站和馈线设备通信协议体系
- **ISO/IEC9506**：制造商信息规范 MMS（制造报文规范）

## 三、体系结构

IEC61850 将变电站通信体系分为**三层**：

| 层级 | 说明 | 通信方式 |
|------|------|---------|
| **站控层** | 包含监控主机、远动通信设备等，负责全站监控和管理 | 站控层 ↔ 间隔层：映射到 MMS/TCP/IP 以太网或光纤网 |
| **间隔层** | 包含保护、测控等IED设备，负责一个间隔的保护、测量和控制 | - |
| **过程层** | 包含互感器、断路器等一次设备及其智能化接口 | 间隔层 ↔ 过程层：单点向多点的单向传输以太网（GOOSE/SMV） |

变电站内的所有智能电子设备（IED）均采用统一的协议进行信息交换。

## 四、主要特点

1. **面向对象建模**
   - 对大多数公共实际设备和设备组件进行统一建模
   - 定义公共数据格式、标识符、行为和控制（如断路器、继电保护等）

2. **抽象通信服务接口（ACSI）**
   - 设计了独立于所采用网络和应用层协议的抽象通信服务接口
   - 通过专用通信服务映射（SCSM）映射到具体协议栈（如MMS）
   - 当网络技术发展时只需改动SCSM，不需要修改ACSI

3. **面向实时的服务**
   - 对不同通信需求分类优化，满足实时性要求
   - 引入GOOSE、SMV、MMS等多种通信方式

4. **数据自描述**
   - 数据本身带有说明，传输到接收方不需要额外的工程物理量对应和标度转换
   - 支持即插即用（Plug and Play），显著降低数据管理费用

5. **统一配置语言**
   - 通过SCD（系统配置描述文件）统一描述整个变电站的结构和布局
   - 不同厂商设备遵循统一格式，方便系统集成

## 五、系列标准组成

IEC61850 共包含10余个部分，主要包括：

| 部分 | 内容 |
|------|------|
| IEC61850-1 | 基本原则 |
| IEC61850-2 | 术语 |
| IEC61850-3 | 一般要求 |
| IEC61850-5 | 功能和装置模型的通信要求 |
| IEC61850-6 | 变电站自动化系统结构语言（SCL） |
| IEC61850-7-1 | 原理和模式 |
| IEC61850-7-2 | 抽象通信服务接口（ACSI） |
| IEC61850-7-3 | 公共数据级别和属性 |
| IEC61850-7-4 | 兼容的逻辑节点和数据对象寻址 |
| IEC61850-8-1 | 特殊通信服务映射到MMS |
| IEC61850-9-2 | 采样值映射到ISO/IEC 8802-3 |
| IEC61850-10 | 一致性测试 |

## 六、关键技术

### GOOSE（面向通用对象的变电站事件）
- 用于间隔层设备之间的快速跳闸、启动失灵等实时信号交换
- 采用单点向多点的组播发送方式，低延迟，高可靠性

### SMV（采样测量值）
- 用于传输电流电压互感器的采样数据
- 支持IEC61850-9-2标准，实现过程层数字化

### MMS（制造报文规范）
- 用于站控层和间隔层之间的非实时通信
- 支持数据访问、控制、报告等服务

## 七、解决了什么问题

1. **互操作性问题**：不同厂商设备可以互相通信理解，解决了协议转换问题
2. **即插即用**：设备具有自描述、自诊断特性，方便系统集成
3. **降低工程费用**：减少工程量、现场验收、运行、维护费用，节约大量时间
4. **提高灵活性**：增加了自动化系统使用期间的灵活性
5. **统一标准**：实现整个电力系统统一建模，为未来扩展打下基础

## 八、应用场景

- **智能变电站**：核心应用，实现全站设备数字化通信
- **智能电网**：实现信息高度集成和共享，支撑电网智能化
- **新能源发电**：风电场、光伏电站的监控和集成
- **配用电领域**：向配电自动化、用电侧拓展
- **电力调度**：变电站与调度中心之间以及各级调度中心之间的通信

## 九、GitHub 上相关开源项目

通过 GitHub 搜索，找到了多个流行的 IEC61850 开源实现：

| 项目 | 语言 | Stars | 说明 |
|------|------|-------|------|
| [wendy512/iec61850](https://github.com/wendy512/iec61850) | Go/C | 170 | GoLang 封装的 IEC61850 开发库 |
| [beanit/iec61850bean](https://github.com/beanit/iec61850bean) | Java | 178 | Java 版本的 IEC 61850 MMS 协议栈，支持客户端和服务器 |
| [keyvdir/pyiec61850](https://github.com/keyvdir/pyiec61850) | Python | 32 | 基于 mz-automation 的 Python 版本服务器和客户端实现 |
| [themeyic/go-iec61850](https://github.com/themeyic/go-iec61850) | Go | 31 | Go 语言原生实现 |
| [gythialy/openmuc](https://github.com/gythialy/openmuc) | Java | 29 | 基于 Java 和 OSGi 的监控系统框架，包含 IEC61850 支持 |

这些项目覆盖了主流编程语言（Go、Java、Python），为开发者提供了不同语言选择，可以根据项目需求选用。

## 十、总结

IEC61850 是**电力系统自动化领域的革命性标准**，它：
- ✅ 定义了统一的通信规范和信息模型
- ✅ 实现了不同厂商设备之间的真正互操作性
- ✅ 支持即插即用，大大降低工程和维护成本
- ✅ 是智能变电站和智能电网的核心技术标准
- ✅ 应用范围从变电站拓展到整个电力系统

如今，IEC61850 已经成为电力系统自动化领域事实性的全球标准，推动了电力系统向数字化、智能化方向发展。
